# Modbus RTU 要点

自己整理的摘要，依据 Modbus 组织的应用协议规范 V1.1b3 和串行链路规范 V1.02。

## 帧

- 从站地址 1–247；0 是广播；248–255 保留。帧最长 256 字节。
- 校验是 CRC-16/MODBUS，低字节在前；校验错的帧直接丢弃，不回复。
- 广播请求不回复；地址不是本机的帧丢弃。

## 异常响应

- 功能码最高位置 1，后跟 1 字节异常码：01 不支持的功能码，02 地址非法，03 数据值非法（包括长度不对），04 设备故障。
- 检查顺序：先功能码（01），再数量和数值（03），再地址范围（02），最后执行（04）。

## 03 读保持寄存器 / 06 写单个寄存器

- 03：起始地址 2 字节 + 数量 2 字节，数量 1–125；响应字节数 = 2 × 数量，寄存器高字节在前。
- 06：正常响应原样回显请求。
